# hvac-midea-xye

ESPHome external component for controlling Midea HVAC systems over the XYE/CCM RS-485 bus. Provides a native Home Assistant climate entity with mode, fan, setpoint, Follow-Me, and bus diagnostic sensors.

This repository is a fork of [HomeOps/ESPHome-Midea-XYE](https://github.com/HomeOps/ESPHome-Midea-XYE) with additional work for a living-room ducted heat pump (ESP32 + RS-485 tap), including native **Heat/Cool (AUTO)** thermostat logic, decision tracing logs, and human-readable C0 bus trace sensors.

## Protocol reference

**[PROTOCOL.md](esphome/components/midea_xye/PROTOCOL.md) is the source of truth** for wire format, byte meanings, and hardware behaviour. Implementation and documentation in this repo should align with it.

Key points (see PROTOCOL.md for full detail):

- C0 **never** reports AUTO (`0x80`); the indoor unit only reports active sub-modes such as **HEAT (`0x84`)** or **COOL (`0x88`)**.
- When the user selects AUTO, **the thermostat (CCM/ESPHome)** compares room temperature to the setpoint and issues explicit HEAT or COOL SET commands — `0x80` is not sent on the wire.

This fork implements that thermostat role in firmware when `HEAT_COOL` is enabled and selected in Home Assistant (`resolve_auto_operation_mode()` in `xye_adapter.cpp`).

## Further reading

- **[PROTOCOL.md](esphome/components/midea_xye/PROTOCOL.md)** — source of truth for wire format, byte tables, bus topology, and hardware notes.
- **[RESEARCH_SUMMARY.md](esphome/components/midea_xye/RESEARCH_SUMMARY.md)** — research notes and model-to-model variations. Use this when commissioning: e.g. **C0 Current Raw** stuck at `255` (`0xFF` = not available on many IDUs), FAN_LOW `0x03` vs `0x04`, or a trace byte that differs from another Midea unit.

## Overview

The component communicates with Midea-like air conditioners (heat pumps) via the XYE protocol over RS-485 at **4800 8N1**.

### Acknowledgments

Kudos to these projects and people:

- Reverse engineering of the protocol: https://codeberg.org/xye/xye
- Working implementation using ESP32 by @Bunicutz: https://github.com/Bunicutz/ESP32_Midea_RS485
- Working implementation by @wtahler: https://github.com/wtahler/esphome-mideaXYE-rs485
- Fully integrated Midea Climate component: https://github.com/esphome/esphome/tree/dev/esphome/components/midea
- ESPHome external component foundation by @exciton: https://github.com/exciton/esphome
- Upstream component: https://github.com/HomeOps/ESPHome-Midea-XYE
- Key contributions and inspiration by @mdrobnak: https://github.com/mdrobnak/esphome/tree/units_switch
- Static pressure protocol analysis by @rmounce
- Home Assistant community discussion: https://community.home-assistant.io/t/midea-a-c-via-local-xye/857679
- S1/S2 bus reverse-engineering by MidATRIX (cross-reference for encoding patterns): https://github.com/MidATRIX/midea-s1s2-rs485-monitor

## Hardware requirements

- ESP8266 or ESP32 board (ESP32 with manual DE/RE flow control is tested in `config/hvac-living.yaml`)
- RS-485 to TTL converter
- Connection to the Midea HVAC unit's XYE/CCM RS-485 bus (X / Y / E terminals — separate from the wall DISPLAY chain)

## Installation

Add this external component to your ESPHome configuration:

```yaml
external_components:
  - source:
      type: git
      url: https://github.com/bassem-elsodany/hvac-midea-xye
      ref: main
    refresh: always   # optional: re-fetch component on every compile
    components: [midea_xye]
```

For stability, pin to a specific commit or tag instead of `main`.

Upstream releases: https://github.com/HomeOps/ESPHome-Midea-XYE/releases

## Complete example — [config/hvac-living.yaml](config/hvac-living.yaml)

ESP32 living-room ducted heat pump — RS-485 tap on X/Y/E, full C0/C4 bus trace sensors, Heat/Cool (AUTO), and debug logging. Adjust pins, IP, and entity IDs for your hardware. `!secret` keys require a local `config/secrets.yaml` (see `config/secrets.yaml.example`).

```yaml
# Device identity — ESP hostname, HA entity prefixes, and OTA target name.
substitutions:
  name: "hvac-living"                  # ESPHome device name / hostname
  friendly_name: "Living Room Aircon"  # Shown in Home Assistant UI
  comment: "ESPHome flashed ESP32 with RS485 attached to living room airconditioner"

esphome:
  name: ${name}
  name_add_mac_suffix: false    # Stable hostname (hvac-living, not hvac-living-aabbcc)
  friendly_name: ${friendly_name}
  comment: ${comment}

esp32:
  board: esp32dev
  framework:
    type: arduino               # Required by midea_xye (not ESP-IDF)

# Logs over Wi-Fi/API only — UART is dedicated to RS-485 (see uart: below).
logger:
  baud_rate: 0                  # 0 = disable serial logging (frees UART for transceiver)
  logs:
    midea_xye: DEBUG            # Bus hex (>>>/<<<), HA commands, AUTO/setpoint decisions

# Home Assistant native API — climate entity + all diagnostic sensors.
api:
  encryption:
    key: !secret hvac_living__encryption_key

ota:
  - platform: esphome
    password: !secret ota_password

wifi:
  ssid: !secret wifi_ssid
  password: !secret wifi_password
  use_address: 10.0.20.150      # Fixed IP used by HA ESPHome add-on for OTA/logs
  manual_ip:
    static_ip: 10.0.20.150
    gateway: 10.0.20.1
    subnet: 255.255.255.0
  ap:                           # Fallback AP if Wi-Fi fails (commissioning)
    ssid: "hvac-handler-controller"
    password: !secret access_point_password

captive_portal:                 # Config page when connected to fallback AP

web_server:
  port: 80
  auth:
    username: !secret web_server_username
    password: !secret web_server_password

# Custom midea_xye fork — git pull on every compile (refresh: always).
external_components:
  - source:
      type: git
      url: https://github.com/bassem-elsodany/hvac-midea-xye
      ref: main
    refresh: always
    components: [midea_xye]

# RS-485 XYE bus — 4800 8N1 half-duplex (PROTOCOL.md Physical Layer)
uart:
  tx_pin: GPIO17          # RS-485 transceiver DI
  rx_pin: GPIO16          # RS-485 transceiver RO
  baud_rate: 4800         # Fixed by Midea XYE protocol
  flow_control_pin: GPIO4 # DE/RE direction control (manual RS-485 chip)
  debug:
    direction: BOTH       # Log raw UART bytes at ESPHome uart DEBUG level

sensor:
  # Optional Follow-Me room temperature source (C6 command). When enabled via
  # follow_me_sensor below, the ESP sends this reading instead of the IDU T1 sensor.
  - platform: homeassistant
    id: living_room_aircon_follow_me
    entity_id: sensor.zigbee_temp_living_temperature
    name: "Living Room Temperature Sensor"
  - platform: wifi_signal
    name: ${friendly_name} Wi-Fi Signal
    update_interval: 60s
  - platform: uptime
    name: "Uptime"
    id: uptime_sec
    internal: true
  - platform: template
    name: ${friendly_name} Uptime Days
    lambda: |-
      return (id(uptime_sec).state/60)/60/24;
    icon: mdi:clock-start
    unit_of_measurement: days
    update_interval: 60s

climate:
  - platform: midea_xye
    name: Heatpump
    id: heatpump

    # --- Bus timing ---
    period: 1s              # How often the state machine runs (C0→C4→SET→C6 cycle)
    timeout: 100ms          # UART response wait per command (protocol allows ~100–200ms)

    # --- Unit encoding ---
    use_fahrenheit: false     # false: Celsius on bus; true: C4 setpoint uses °F offset encoding

    # --- Behaviour flags ---
    beeper: true              # Request audible beep on SET (not all units honour this)
    compressor_aware_action: false
    # ^ When true: HA climate action uses C0 byte-19 compressor flag + defrost bit in
    #   protect_flags. When false (default): fan running implies heating/cooling action.
    sync_fan_mode_from_device: false
    # ^ When true: HA fan_mode follows C4 target_fan_speed (commanded speed from wall
    #   thermostat). C0 fan_mode reads 0x00 while the fan is idle, so C4 is more reliable.

    # --- Home Assistant UI limits (does not change bus encoding) ---
    visual:
      min_temperature: 20 °C
      max_temperature: 26 °C
      temperature_step: 1.0 °C

    # Modes sent on the bus as C3 SET operation_mode byte:
    # OFF=0x00, FAN=0x81, DRY=0x82, HEAT=0x84, COOL=0x88. HEAT_COOL (AUTO) is not a bus
    # mode — the ESP compares room temp vs setpoint and sends HEAT or COOL instead.
    supported_modes:
      - FAN_ONLY
      - HEAT_COOL       # AUTO: thermostat logic in firmware (HEAT/COOL sub-modes on bus)
      - COOL
      - HEAT
      - DRY

    # Experimental — defined in YAML but not fully wired in control logic yet:
    custom_fan_modes:
      - SILENT
      - TURBO
    supported_presets:    # Maps to C0/C3 mode_flags: ECO=0x01, AUX_HEAT/BOOST=0x02
      - BOOST
      - SLEEP
    supported_swing_modes:  # Maps to mode_flags SWING bit 0x04
      - VERTICAL

    # Uncomment to use the Zigbee room sensor for Follow-Me (C6) instead of IDU T1:
    #follow_me_sensor: living_room_aircon_follow_me

    #
    # --- C0 QUERY response (command 0xC0, 32-byte RX frame, data bytes 6–29) ---
    # Published every valid C0 poll. Raw enum sensors show the on-wire byte value.
    #

    # Byte 11 — T1 internal/room temperature. Encoded: °C = (raw − 0x28) / 2.
    # Also drives climate.current_temperature when no follow_me_sensor is set.
    internal_current_temperature:
      name: "C0 T1 Room Temp"

    # Byte 10 — Target setpoint on the bus (raw °C + status bit 0x40 masked out).
    # May differ from HA target when wall thermostat is bus master or during grace period.
    bus_target_temperature:
      name: "C0 Bus Setpoint"

    # Byte 8 — Operation mode the indoor unit reports: 0x00 OFF, 0x81 FAN, 0x82 DRY,
    # 0x84 HEAT, 0x88 COOL. Never reports AUTO (0x80) — AUTO is wall/HA only.
    # In HA Heat/Cool mode this is the wall's HEAT/COOL sub-mode on the bus, not the HA mode.
    bus_operation_mode:
      name: "C0 Operation Mode Raw"
    # Human-readable companion, e.g. "136 (COOL)" for 0x88.
    bus_operation_mode_text:
      name: "C0 Operation Mode"

    # Byte 9 — Actual fan speed bitmask. Bit 7 (0x80) = AUTO fan; lower nibble (0x0F)
    # = current physical speed (0x01 H, 0x02 M, 0x03/0x04 L). Reads 0x00 when fan idle.
    bus_fan_mode:
      name: "C0 Fan Mode Raw"
    # Human-readable companion, e.g. "130 (AUTO+MEDIUM)" for 0x82.
    bus_fan_mode_text:
      name: "C0 Fan Mode"

    # Byte 7 — Unit capability flags: 0x10 swing support, 0x80 external/Follow-Me temp.
    capabilities:
      name: "C0 Capabilities Raw"
    # Human-readable companion, e.g. "17 (SWING+0x01)" for 0x11.
    capabilities_text:
      name: "C0 Capabilities"

    # Byte 20 — Special modes: 0x01 ECO/SLEEP, 0x02 AUX heat/BOOST, 0x04 swing, 0x88 vent.
    mode_flags:
      name: "C0 Mode Flags"

    # Byte 21 — Status flags: 0x04 water pump active, 0x80 water lock protection.
    operation_flags:
      name: "C0 Operation Flags"

    # Byte 12 — T2A indoor coil inlet (refrigerant entering coil). Same T encoding as T1.
    temperature_2a:
      name: "C0 T2A Coil Inlet"

    # Byte 13 — T2B indoor coil outlet (refrigerant leaving coil).
    temperature_2b:
      name: "C0 T2B Coil Outlet"

    # Byte 14 — T3 outdoor coil / ambient temperature at IDU.
    temperature_3:
      name: "C0 T3 Outdoor Coil"

    # Byte 15 — Compressor current draw (often 0xFF = not available on this IDU model).
    current:
      name: "C0 Current Raw"

    # Bytes 17–18 — On/off timer bit flags (combinable: 0x01=15m, 0x02=30m, 0x04=1h …).
    timer_start:
      name: "C0 Timer Start"
    timer_stop:
      name: "C0 Timer Stop"

    # Bytes 22–23 — 16-bit E1/E2 error code bitfield (model-specific service manual).
    error_flags:
      name: "C0 Error Flags"

    # Bytes 24–25 — 16-bit protection bitfield. Bit 0x0002 = defrost active (see defrost:).
    protect_flags:
      name: "C0 Protect Flags"

    # Byte 26 — Bus communication errors: 0x01 timeout, 0x02 CRC, 0x04 protocol.
    ccm_error_flags:
      name: "C0 CCM Error Flags"

    # Derived from byte 9 lower nibble — monotonic ordinal: 0=off, 1=low, 2=med, 3=high.
    fan_speed:
      name: "C0 Fan Speed Level"

    # Byte 6 — Reserved/unknown (often 0x30 on some units; capabilities-related).
    unknown1:
      name: "C0 Unknown1"

    # Byte 16 — Reserved/unknown.
    unknown2:
      name: "C0 Unknown2"

    # Byte 27 — Hardware-dependent steady byte (0x00 or 0x14 observed; model class?).
    unknown4:
      name: "C0 Unknown4"

    # Byte 28 — Drifts over time; hypotheses: EEV position low byte or oil-return cycle.
    unknown5:
      name: "C0 Unknown5"

    # Byte 29 — Hardware-dependent steady byte (often 0x01 on ducted units).
    unknown6:
      name: "C0 Unknown6"

    # Decoded from protect_flags bit 0x0002 — refrigeration defrost cycle in progress.
    defrost:
      name: "C0 Defrost Active"

    # Byte 19 — Provisional compressor-running flag: 0x01 running, 0x00 idle (heat captures).
    compressor_active:
      name: "C0 Compressor Run Flag"

    #
    # --- C4 QUERY_EXTENDED response (command 0xC4, data bytes 6–29) ---
    # Only populated when the unit replies 0xC4. Some units reply 0xC5 with garbage instead.
    #

    # Byte 15 (data offset) — Outdoor ambient temperature. Same (raw−0x28)/2 encoding.
    outdoor_temperature:
      name: "C4 Outdoor Temp"

    # Byte 18 — External static pressure (ESP) profile level, lower 4 bits (0–15).
    # Writable via static_pressure number when unit is OFF (C6 Follow-Me frame).
    static_pressure:
      name: "C4 Static Pressure"
      min_value: 0
      max_value: 15

    # Byte 11 — Commanded fan speed (persists when fan idle). Same encoding as C0 fan_mode
    # but holds the user's selection: 0x01 H, 0x02 M, 0x03/0x04 L, 0x80 AUTO.
    c4_target_fan_mode:
      name: "C4 Target Fan Mode Raw"

    # Byte 2 — Compressor status bitmask. Bit 7 (0x80) = compressor active/running.
    c4_compressor_flags:
      name: "C4 Compressor Flags"

    # Bytes 13–14 — 16-bit big-endian engineering value: compressor Hz or outdoor fan RPM.
    c4_compressor_frequency:
      name: "C4 Compressor Freq or RPM"

    # Byte 3 — External static pressure airflow profile: 0x10 low, 0x30 medium, 0x50 high ESP.
    c4_esp_profile:
      name: "C4 ESP Profile"

    # Byte 4 — Protection + outdoor fan state: 0x80 outdoor fan running, 0x8C compressor active.
    c4_protection_flags:
      name: "C4 Protection Flags"

    # Byte 10 — System status: bit 7 (0x80) enabled, bit 2 (0x04) wired controller present.
    c4_system_status_flags:
      name: "C4 System Status Flags"

    # Byte 0 — Indoor fan PWM duty (0–255; 0x00 = not exposed on some models).
    c4_indoor_fan_pwm:
      name: "C4 Indoor Fan PWM"

    # Byte 1 — Indoor fan tachometer feedback (0x00 = not exposed on some models).
    c4_indoor_fan_tach:
      name: "C4 Indoor Fan Tach"

    # Byte 5 — Evaporator coil inlet temperature (0x00 unused on some models).
    c4_coil_inlet:
      name: "C4 Coil Inlet Temp"

    # Byte 6 — Evaporator coil outlet temperature.
    c4_coil_outlet:
      name: "C4 Coil Outlet Temp"

    # Byte 7 — Compressor discharge line temperature.
    c4_discharge_temp:
      name: "C4 Discharge Temp"

    # Byte 8 — Electronic expansion valve (EEV) position (0–255 steps).
    c4_expansion_valve:
      name: "C4 Expansion Valve"

    # Byte 20 — Compressor subsystem OK flag (0x80 = OK; other bits = protection states).
    c4_subsystem_compressor:
      name: "C4 Subsystem Compressor OK"

    # Byte 21 — Outdoor fan subsystem OK flag.
    c4_subsystem_outdoor_fan:
      name: "C4 Subsystem Outdoor Fan OK"

    # Byte 22 — 4-way reversing valve subsystem OK flag.
    c4_subsystem_4way_valve:
      name: "C4 Subsystem 4-Way Valve OK"

    # Byte 23 — Inverter drive subsystem OK flag.
    c4_subsystem_inverter:
      name: "C4 Subsystem Inverter OK"

# Internal switch required by the midea_xye component build — not user-facing.
switch:
  - platform: template
    name: "RS485 Active"
    id: rs485_active
    optimistic: true
    internal: true
    restore_mode: ALWAYS_ON
```

Compile and flash from the `config/` directory:

```bash
esphome compile config/hvac-living.yaml
esphome run config/hvac-living.yaml
```

### Heat/Cool (AUTO)

Per PROTOCOL.md, AUTO is not a bus mode. Enable `HEAT_COOL` in `supported_modes` and select **Heat/Cool** in Home Assistant. The component:

1. Keeps HA in `CLIMATE_MODE_HEAT_COOL`.
2. Compares room temperature to the setpoint (±0.5 °C deadband).
3. Sends **`0x88` COOL** or **`0x84` HEAT** in C3 SET frames (never `0x80`).
4. Sets fan to AUTO during Heat/Cool.
5. Ignores C0 bus mode/setpoint adoption while Heat/Cool is active (wall sub-mode may still appear on C0).

HA may show **Cooling** or **Heating** as the *action* while mode remains Heat/Cool — that is expected when the room is above or below the setpoint.

**Dual bus masters:** A connected Midea wall controller on the DISPLAY/XYE bus can still change C0 readings. For single-master HA control, disconnect the wall from the DISPLAY chain.

**Follow-Me:** Uncomment `follow_me_sensor` in the complete example to send a Home Assistant room sensor via C6 instead of IDU T1 (updates on change and every 30 seconds).

**Bus trace text sensors** in the example decode raw bytes for HA, e.g. `136 (COOL)`, `130 (AUTO+MEDIUM)`, `17 (SWING+0x01)`.

Experimental YAML entries (`SILENT`/`TURBO` fan modes, `BOOST`/`SLEEP` presets) are defined but not fully wired in control logic.

## Debugging

Enable component debug logging:

```yaml
logger:
  baud_rate: 0
  logs:
    midea_xye: DEBUG
```

Useful log lines:

- **INFO:** `HA mode ->`, `HA target ->`, `AUTO bus switch`
- **DEBUG:** compact hex `>>> AA:C3:...` / `<<< AA:C0:...`, `SET build: bus_mode=COOL (0x88) ...`

Stream logs over the API (UART is on RS-485):

```bash
esphome logs config/hvac-living.yaml --device <ESP_IP>
```

## Features

### What works

- Modes: off, fan, cool, heat, dry, **heat/cool (AUTO)** — AUTO sends explicit `0x84`/`0x88` per PROTOCOL.md
- Temperature setpoint (Celsius or Fahrenheit via `use_fahrenheit`)
- Fan mode (auto, low, medium, high)
- Inside/outside and coil temperatures (C0/C4 where supported)
- Timer start/stop readback
- Follow-Me (C6) from a configured sensor
- C0/C4 bus trace sensors (raw + decoded text)
- Compressor active / defrost binary sensors
- Decision tracing for commissioning

### Known issues

- `current` often reads `255` (`0xFF` — not available on some IDU models)
- C4 QUERY_EXTENDED may return `0xC5` garbage on some units (ignore C4 sensors)
- Setting swing mode not fully working
- Wall DISPLAY path and XYE bus path are independent — wall LCD may not follow ESP SETs

### Not yet implemented

- Setting timers directly on the unit
- Forcing display units (C/F on wall)
- Freeze protection, silent mode, lock/unlock

### Not tested

- IR integration (not required for Follow-Me)

## Optional: HASS Smart Climate

[HomeOps/HASS-Smart-Climate](https://github.com/HomeOps/HASS-Smart-Climate) is a Home Assistant companion that adds comfort bands, named presets (Home / Sleep / Away), and outside-temperature awareness on top of the climate entity. PROTOCOL.md references it as one way to implement AUTO logic in Home Assistant; **this fork already provides basic Heat/Cool AUTO in the ESPHome component** as the CCM/ESPHome thermostat described in the protocol. Smart Climate is optional for richer scheduling and preset behaviour.

## Community

https://community.home-assistant.io/t/midea-a-c-via-local-xye/857679

## License

See [LICENSE](LICENSE).
