# Overview

This component communicates with Midea-like air conditioners (heat pumps) via the XYE protocol over RS-485.

For detailed protocol documentation, see [PROTOCOL.md](PROTOCOL.md).

Kudos to these projects:
- Reverse engineering of the protocol: https://codeberg.org/xye/xye
- Working implementation using ESP32: https://github.com/Bunicutz/ESP32_Midea_RS485
- Working implementation by wtahler: https://github.com/wtahler/esphome-mideaXYE-rs485
- Fully integrated Midea Climate component: https://github.com/esphome/esphome/tree/dev/esphome/components/midea

To get this to work you need an esphome configuration like this:

```yaml
esphome:
  name: heatpump
  friendly_name: Heatpump

esp8266:  #also works with esp32
  board: d1_mini

# Enable logging (but not via UART)
logger:
  baud_rate: 0
  # Optional: Enable debug logging for XYE protocol messages
  # logs:
  #   midea_xye: DEBUG

external_components:
  - source: 
      type: git
      url: https://github.com/exciton/esphome
      ref: dev
    components: [midea_xye]
  
# UART settings for RS-485 converter dongle (required)
uart:
  tx_pin: TX
  rx_pin: RX
  baud_rate: 4800
  debug: #If you want to help reverse engineer
    direction: BOTH


# Main settings
climate:
  - platform: midea_xye
    name: Heatpump
    period: 1s                  # Optional. Defaults to 1s
    timeout: 100ms              # Optional. Defaults to 100ms
    use_fahrenheit: false       # Optional. Defaults to false.
    #beeper: true               # Optional. Beep on commands.
    visual:                     # Optional. Example of visual settings override.
      min_temperature: 17 °C    # min: 17
      max_temperature: 30 °C    # max: 30
      temperature_step: 1.0 °C  # min: 0.5
    supported_modes:            # Optional. 
      - FAN_ONLY
      - HEAT_COOL              
      - COOL
      - HEAT
      - DRY
    custom_fan_modes:           # Optional
      - SILENT
      - TURBO
    supported_presets:          # Optional. 
      - BOOST
      - SLEEP
    supported_swing_modes:      # Optional
      - VERTICAL
    outdoor_temperature:        # Optional. Outdoor temperature sensor
      name: Outside Temp
    temperature_2a:             # Optional. Inside coil temperature
      name: Inside Coil Inlet Temp
    temperature_2b:             # Optional. Inside coil temperature
      name: Inside Coil Outlet Temp
    temperature_3:             # Optional. Outside coil temperature
      name: Outside Coil Temp
    current:                    # Optional. Current measurement
      name: Current
    timer_start:                # Optional. On timer duration
      name: Timer Start
    timer_stop:                 # Optional. Off timer duration
      name: Timer Stop
    error_flags:                # Optional.
      name: Error Flags
    protect_flags:              # Optional. 
      name: Protect Flags
    fan_speed:                  # Optional. Physical fan speed (0=off, 1=low, 2=medium, 3=high)
      name: Fan Speed
    defrost:                    # Optional. True while the unit runs a defrost cycle
      name: Defrost Active
    compressor_active:          # Optional. True while the compressor is running
      name: Compressor Active
    compressor_aware_action: false  # Optional. Opt-in: derive heating/cooling/idle action
                                    # from the compressor + defrost state. Default false
                                    # (legacy: fan running implies heating/cooling).
    sync_fan_mode_from_device: false  # Optional. Opt-in: update the HA fan mode from the
                                      # physical thermostat's commanded speed (C4 packet).
                                      # Default false (HA fan mode only changes on HA commands).

```

# What works
- Setting mode (off, auto/heat_cool, fan, cool, heat, dry). AUTO is implemented in
  software: the component compares room temperature to the setpoint and sends
  explicit HEAT or COOL on the bus (indoor units never hold AUTO on the wire).
- Setting temperature. Can send in C or F. Handles AC results in C or F. Must manually set in YAML.
- Setting fan mode (auto, low, med, high).
- Reading inside, outside air temperatures, inside coil temperature, and outside coil temperature.
- Reading timer start/stop times (set by remote)
- Follow-Me temperature. Point it at a sensor and this works well.

# What doesn't work
- Current reading always shows 255
- Setting swing mode 

# Not yet implemented
- Setting timers direct to unit. No real need since automations can do this 
- Figure out how to force display to C or F. Setting temp in C doesn't force display to C.
- Freeze protection
- Silent mode
- Lock/Unlock

# Not tested
- IR integration (However, not needed for Follow-Me)
